# デモ動画台本（設備IT負荷の境界比較版）

完成動画: `submission/water-negotiation-lab-demo.mp4`

音声: `VOICEVOX:玄野武宏(CV:ガロ)`（実際の画面切替点に合わせた8区間のナレーション）

## この動画の主張

> 同じ夏・同じ供給条件で設備IT負荷だけを変えると、0.1 MW刻みの表示では124.6 MWまで期間内不足なし、124.7 MWから住民不足が始まる。250 MWではD39から不足し、住民向け上水が153.53 ML（約7%）減る。

## 構成

| 時間 | 画面 | 伝えること |
|---|---|---|
| 0:00–0:08 | 問い | 「設備IT負荷が何MWになると、住民の上水が減り始める？」 |
| 0:08–0:18 | 固定条件 | 夏季102日、単一施設、D31稼働、稼働率80%、WUE 1.1、再生水0%、比例配分 |
| 0:18–0:26 | DCなし | 住民需要2,197.36 MLを全量供給。不足0 ML、期末バッファ27.39 ML |
| 0:26–0:50 | 境界前後 | 124.6 MWは不足0 MLだが期末0.075 ML。124.7 MWはD102に0.068 MLの初不足 |
| 0:50–0:58 | 実画面 | 250 MWケースのD39からD102までを動かし、貯水と住民不足が連動することを見せる |
| 0:58–1:15.6 | 250 MW結果と結論 | D39から64日不足。住民供給2,197.36→2,043.83 ML、153.53 ML・約7%減。現実の安全上限ではない |

## 数値の読み方

- 「住民向け上水」は、生活に供給できる飲用可能な上水を指す
- 連続計算の境界は約124.6496 MW。画面は0.1 MW刻みなので、124.6 MWを期間内不足なしの最大表示値、124.7 MWを不足開始の最小表示値として示す
- 124.6 MWも期末バッファは0.075 MLで、余裕のある安全上限を意味しない
- 250 MWでは住民不足153.53 ML、DC上水取水343.08 ML、蒸発による消費240.15 ML。取水量と消費量は同じ意味ではない
- 水量は決定論モデルで計算し、LLMには計算させない

## 表現上の境界

- 102日、人口70,760人、48 ML満水開始、基準供給、月別需要形状、設備IT負荷などはシミュレーション条件を含む
- 公表統計と観測値は参照情報として分離し、観測降水を上水供給へ直接変換していない
- 結果は条件差を見るための仮説生成であり、現実の印西市の水不足予測や安全上限ではない

YouTubeへは完成MP4を限定公開し、アップロード後に音声同期、文字の可読性、1080p画質を確認します。概要欄にも`音声：VOICEVOX:玄野武宏(CV:ガロ)`と記載します。
